# 暖通专业智能组价系统

原「风口风阀自动组价系统」与「风机设备自动组价系统」合并版。输入 A 列序号 / B 列项目名称 / C 列数量，自动匹配天津 2025 计价规范清单编码、2020 预算基价第九册（通风空调工程）/第一册（机械设备安装工程）/第八册（给排水采暖燃气工程）/第七册（消防工程·管道支架）/第十一册（刷油防腐绝热工程）定额子目与主材参考价，支持广联达、建经科技两种格式导出。

## 覆盖范围

- 通风空调设备：通风机（轴流/斜流/混流 9-239~243、离心 9-233~238）、卫生间通风器 9-247、组合式空调机组/新风机组 9-257~264、吊顶式 9-248、落地式 9-251、墙上式 9-254、风机盘管 9-265~268、变风量末端 9-269、油烟净化器 9-271~274、空气加热器（冷却器）9-230、除尘设备 9-275
- 通风管道部件：风口 9-86~93、方形散流器 9-102~104、圆形散流器 9-105~107、带调节阀百叶 9-122~127、圆形带阀风口 9-128~134、板式排烟口 9-140~146、多叶送/排烟口 9-147~154
- 风阀：防火阀 9-82~85、蝶阀 9-63~67、止回阀 9-68~71、斜插板阀 9-72~75、对开多叶调节阀/密闭阀/定风量阀 9-76~81、超压排气阀门 9-420、人防手动密闭阀 9-423~429
- 消声器 9-190~204、静压箱 9-213~215
- 通风管道（碳钢）：清单统一 `030702001 碳钢通风管道`，定额 9-1~9-11（单位 10m²）
  - 矩形风管（按**长边长**分档）：9-6 ≤320、9-7 ≤450、9-8 ≤1000、9-9 ≤1250、9-10 ≤2000、9-11 ≤4000mm
  - 圆形风管（按**直径**分档）：9-1 ≤320、9-2 ≤450、9-3 ≤1000、9-4 ≤1250、9-5 ≤2000mm
  - 名称含「镀锌钢板 / 风道 / 通风管道」即识别为常规碳钢风管；同一定额的多个规格**自动合并工程量**，项目名称替换为定额名称
  - 板厚随档位取 0.5 / 0.6 / 0.75 / 1.0 / 1.2mm
- 通风管道（其他材质，清单与分档口径各不相同）
  - **净化风管**（含「净化 / 进口」）：清单仍 `030702001`，定额 9-279~9-282 按**周长**分档 ≤800 / ≤2000 / ≤4000 / >4000mm（圆形按 πD 折周长，执行矩形子目）；板厚 0.5 / 0.75 / 1.0 / 1.2mm，主材同镀锌钢板信息价
  - **不锈钢板风管**（含「不锈钢」）：清单 `030702003`，定额 9-293~9-297 按**直径×壁厚** ≤200×2 / ≤400×2 / ≤560×2 / ≤700×3 / >700×3；**名称未注壁厚统一套最小档 9-293**；矩形执行圆形子目（按长边长）
  - **塑料风管**（含「塑料 / PPR / PVC」）：清单 `030702005`；圆形 9-322~9-325 按**直径** ≤300×3 / ≤630×4 / ≤1000×5 / ≤2000×6；矩形 9-326~9-330 按**周长** ≤1300×3 / ≤2000×4 / ≤3200×5 / ≤4500×6 / ≤6500×8
  - **玻璃钢风管**（含「玻璃钢」）：清单 `030702006`；圆形 9-363~9-366 按**直径** ≤200 / ≤500 / ≤1120 / >1120；矩形 9-367~9-370 按**周长** ≤800 / ≤2000 / ≤4000 / >4000（δ4mm 以内）
  - **复合型风管**（含「复合 / 酚醛」）：清单 `030702007`；圆形 9-385~9-388 按**直径** ≤300 / ≤630 / ≤1000 / ≤2000；矩形 9-389~9-392 按**长边长** ≤300 / ≤630 / ≤1000 / >1000（注意：不是周长）
  - **柔性软风管**（含「软风管 / 软管 / 软连接」）：清单 `030702008`，定额 9-39~9-43 按**直径** ≤150 / ≤250 / ≤500 / ≤710 / ≤910，**单位 m**（中心线长度）
  - 各材质均按同一定额自动合并工程量、名称替换为定额名称；名称无尺寸时按该类最小档计列并标黄
- **通风管道场外运输**：清单中出现任意风管时，末尾自动补 `030702301 通风管道场外运输` + 定额 `9-56`，工程量＝全部风管展开面积合计（柔性软风管按 π×直径×长度 折算），不计主材价；原表已带该行则去重
- 制冷设备（第一册 机械设备安装工程）
  - **冷水机组**：清单 `030112001`，按名称关键词分三类并按**制冷量 kW** 分档
    - 活塞式（含「活塞」）：1-1130~1-1137 ≤60 / ≤125 / ≤240 / ≤360 / ≤600 / ≤935 / ≤1200 / ≤1500kW
    - 离心式（含「离心」）：1-1138~1-1145 ≤350 / ≤600 / ≤900 / ≤1200 / ≤1500 / ≤1800 / ≤2300 / ≤3000kW
    - 螺杆式（含「螺杆」）：1-1146~1-1152 ≤240 / ≤350 / ≤600 / ≤900 / ≤1200 / ≤1800 / ≤2300kW
    - 未注类别按**活塞式**（1-1130 起）并标黄，可在「类型/选型」列切换；未注制冷量按**本类最小档**计列
  - **热泵机组**（含「热泵 / 冷热水机组」）：清单 `030112003`，1-1153~1-1164 ≤10 / ≤20 / ≤35 / ≤60 / ≤120 / ≤180 / ≤240 / ≤300 / ≤350 / ≤480 / ≤600 / ≤700kW
  - **冷却塔**（含「冷却塔」）：清单 `030112006`，1-1295~1-1303 处理水量 ≤30 / ≤50 / ≤70 / ≤100 / ≤150 / ≤250 / ≤300 / ≤500 / ≤700m³/h
  - 设备价按**国产中高档品牌询价**（冷水机组/热泵：格力·美的·海尔/清华同方；冷却塔：良机·金日·华强），网页价格旁标注参考品牌，悬停可看各品牌参考价
- 水系统管道（**与给排水站同一口径**，`js/pipes.js` 复用）
  - 清单 `031001001 铸铁管` / `031001002 镀锌钢管` / `031001003 无缝钢管` / `031001004 焊接钢管` / `031001005 铜管` / `031001006 不锈钢管` / `031001007 复合管` / `031001008 塑料管`
  - 定额按**第八册**「室内/室外 × 介质 × 连接方式 × 管径」匹配（8-1~8-490 系列）；单位 m
  - 每条管道**自动附加管道消毒冲洗**（8-490~，按管径分档）；**沟槽（卡箍）连接**另附加沟槽管件 8-220~（数量按 6m 定尺估算，可改）
  - 名称只写「空调水 / 冷冻水 / 冷却水 / 冷凝水 / 热水 / 采暖 + 管道」未注材质时按**镀锌钢管**处理并标黄；风管/风道/软管不参与管道识别
  - 主材价取天津市造价信息除税价（元/m），价格旁标注 2~3 家参考品牌
- **水系统阀门**（第八册第二章）
  - 通用：名称含「阀 / Y型过滤器 / 过滤器 / 软接头 / 橡胶软接头 / 补偿器 / 波纹补偿器」且带 `DN` → 清单 `031002001 金属阀门`
    - **DN15~DN50** → 螺纹阀门 8-579~8-584（DN15/20/25/32/40/50）
    - **DN65~DN400** → 焊接法兰阀 8-620~8-629（DN65/80/100/125/150/200/250/300/350/400）
    - **DN>400** → 取顶档 8-629 并标黄提示
    - 价格：闸阀 / 截止阀 / 蝶阀 / 止回阀 / Y型过滤器 / 球阀 取**信息价**（不标品牌）；软接头、补偿器、平衡阀、减压阀、电磁阀等无信息价，取**市场价 + 2~3 家参考品牌**
  - 四类特殊阀门单独编码：
    - 自动排气阀 / 放风阀 → `031002303` + **8-682**（信息价）
    - 温控阀 / 散热器温控阀 → `031002306` + **8-686**（市场价，丹佛斯/霍尼韦尔/西门子）
    - 浮球阀 / 法兰浮球阀 → `031002301` + **8-612~8-616**（DN32/50/80/100/150，市场价）
    - 液压水位控制阀 / 水位控制阀 → `031002302` + **8-645~8-649**（DN50/80/100/150/200，市场价）
    - 口部冲洗阀 / 口部冲洗 → `031002304` + **8-1260**（壁龛式，定额单位 套，市场价 + 人防设备品牌）
    - 电磁阀 → `031002305`：DN15~50 螺纹电磁阀 **8-603~8-608**，DN>50 法兰电磁阀 **8-630~8-644**（DN32~500，>500 取 8-644），市场价 + 丹佛斯/霍尼韦尔/江森自控
  - **风阀仍走 `030703001`**：名称含「防火 / 排烟 / 风管 / 多叶 / 密闭 / 定风量 / 超压」或带风管截面尺寸（`1000×400`、`φ300`）时按风阀处理；只有显式 `DN`/`De` 才判为水阀
- **管道支架**（第七册，自动补项）
  - 清单 `031301005 支/吊架、基础型钢` + 定额 **7-138 管道支架制作、安装**（定额单位 100kg），清单单位 kg
  - 只要存在任意管道行，系统在**所有管道行之后自动补一行**；原表已带支架行时不重复新增
  - 主材：**型钢信息价 4.20 元/kg**（页面标「信息价」）
  - 工程量按管道长度 × 管径分档含量估算：DN≤50 0.45、DN65~100 0.90、DN125~200 1.50、DN250~400 2.40、>400 3.20 kg/m，未识别管径按 0.60 kg/m；**须按图纸支架实际重量调整**
- **保温绝热**（第十一册，清单均为 `031208002 其他管道绝热`，单位 m³）
  - 橡塑（含「橡塑」）：定额 **11-582 管道橡塑保温壳安装（D133以内）**，主材 **1000 元/m³**
  - 玻璃棉（含「玻璃棉 / 离心玻璃棉」）：定额 **11-647 带铝箔离心玻璃棉安装 通风管道 厚度40mm**，主材 **450 元/m³**
  - 单位列填 `m²`（风管面积）自动按 厚×面积 折算体积（橡塑 δ30、玻璃棉 δ40）；填 `m`（管道长度）且名称含 DN 时按 π×(DN+δ)×δ×L 折算

## 价格口径（统一标准，同类单调递增）

- 制冷设备：国产中高档品牌询价，单价 = 档位基准价 × 品牌系数（格力 1.00 / 美的 0.96 / 海尔 0.93；热泵 格力 1.00 / 美的 0.96 / 清华同方 0.94；冷却塔 良机 1.00 / 金日 0.94 / 华强 0.90），basis 中列出三家参考价
- 管道：天津市造价信息除税价（元/m），按公称直径就近取档，缺档时取相邻档并在悬停说明中标注
- 水系统阀门：信息价按 DN 分档（元/个，除税），表见 `data/prices.js` 的 `waterValve.info`；无信息价阀种按 `waterValve.market` 通用市场价并标品牌
- 口部冲洗阀：`waterValve.special.flush`（480 元/套，含品牌）；电磁阀：`waterValve.solenoid`（DN15~500 分档，元/个）
- 管道支架：型钢信息价 4.20 元/kg（`bracket.steel`），含量表 `bracket.weightPerM` 可调
- 保温：橡塑 1000 元/m³、离心玻璃棉 450 元/m³（`insul` 节点可改）

- 消声器：周长(m) × 560 元/m × 类型系数（微穿孔板 1.0、阻抗式 1.15、管式 0.85）
- 人防密闭阀：直径(mm) × 2.6 元/mm，下限 380 元，电动执行机构另加 400 元
- 风管：**天津市当月信息价**（镀锌钢板除税价，元/t）× 板厚 × 7.85kg/㎡·mm → 元/㎡
  - δ0.5→16.25、δ0.6→19.08、δ0.75→23.37、δ1.0→30.22、δ1.2→35.98 元/㎡
  - 信息价原始值（除税元/t）：δ0.5 4137.90、δ0.6 4053.50、δ0.75 3969.16、δ1.0 3846.65、δ1.2 3820.00，改价只改 `data/prices.js` 的 `duct.plates`
- 其他材质风管（无官方信息价，按合理市场价，同类风管单价一致）
  - 不锈钢板 304：15.5 元/kg × 7.93kg/㎡·mm × 壁厚 → 2mm 245.83、3mm 368.75 元/㎡
  - 硬聚氯乙烯板：10 元/kg × 1.4kg/㎡·mm × 壁厚 → 3mm 42、4mm 56、5mm 70、6mm 84、8mm 112 元/㎡
  - 玻璃钢成品风管 δ4mm以内：65 元/㎡；酚醛复合板成品风管（板厚20mm）：28 元/㎡
  - 柔性软风管：按直径 ≤150→12、≤250→18、≤500→30、≤710→45、≤910→60 元/m
- 补齐原无参考价的设备：吊顶/落地/墙上式空调器、多联机（室内机 kW、室外机 HP）、变风量末端、除湿机、过滤吸收器、空气加热器、除尘设备

## 未匹配兜底

名称无法对应标准清单/定额的项目（未收录设备、特殊部件等）统一套补充清单 `030806801`，定额顺序编号 `补1`、`补2`、`补3`……，行内切换类型不重排编号。

> 注：管道支架、水系统阀门、保温绝热已按定额正式子目计列，不再走补充清单兜底。

风管例外：各类风管清单固定（030702001 / 030702003 / 030702005 / 030702006 / 030702007 / 030702008），仅缺尺寸时不套补充清单，按该类**最小定额档**计列并标黄提示核对。

制冷设备、管道例外：清单已固定（030112001 / 030112003 / 030112006 / 031001001~008），缺制冷量、处理水量、管径时只按最小档取定额、不改清单。

## 手动选型

输出表「类型/选型」列可手动切换，切换后定额与主材价实时重算：风机类型（轴流/离心）、空调器型式、风机盘管安装方式、风口型式、风阀型式、消声器型式、风管形状（矩形/圆形，净化/不锈钢/塑料/玻璃钢/复合/柔性各自独立选项）、冷水机组型式（活塞/离心/螺杆）；管道行为**室内/室外**与**连接方式**两个下拉（连接方式随材质与部位联动，切换后自动校正并重算定额）。

## 加载性能

- 首屏只加载 `js/xlsx.mini.min.js`（250KB，gzip 后约 79KB），替代原 `xlsx.full.min.js`（881KB / gzip 316KB），首屏就绪时间约缩短 3/4
- 精简库支持 .xlsx 读写；`.xls`（BIFF）老格式与个别特殊编码文件，在**上传时**才按需补载 `js/xlsx.full.min.js` 重试，用户无感
- 状态栏新增黄色「加载中」提示（`status-loading`）

## 本地测试

```bash
node tools/unit.js   # 单元断言
```
